<!DOCTYPE html>
<html lang="es">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Calculadora MEP - Piscinas Cubiertas VDI 2089 v1.4</title>
    <script>
        window.MathJax = {
            tex: {
                inlineMath: [['$', '$'], ['\\(', '\\)']],
                displayMath: [['$$', '$$']],
                processEscapes: true 
            }
        };
    </script>
    <script id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <style>
        :root {
            --elecnor-blue: #004687;
            --elecnor-orange: #FF8200;
            --bg-accent: #FFF8F2;
            --dark-text: #333333;
            --light-bg: #f8f9fa;
            --border-color: #cccccc;
            --danger-color: #dc3545;
            --success-color: #28a745;
            --warning-color: #ffc107;
        }
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; color: var(--dark-text); margin: 0; background-color: #e9ecef; }
        .navbar { background-color: var(--elecnor-blue); color: white; padding: 15px 20px; display: flex; justify-content: space-between; align-items: center; border-bottom: 4px solid var(--elecnor-orange); }
        .navbar h1 { margin: 0; font-size: 1.25rem; text-transform: uppercase; letter-spacing: 0.5px; }
        .nav-tabs { display: flex; background: #ffffff; border-bottom: 2px solid var(--border-color); margin: 0; padding: 0; list-style: none; }
        .tab-link { padding: 12px 24px; cursor: pointer; font-weight: bold; color: var(--elecnor-blue); border-right: 1px solid #eee; transition: all 0.2s; }
        .tab-link:hover { background-color: #f1f1f1; }
        .tab-link.active { background-color: var(--elecnor-blue); color: white; border-bottom: 3px solid var(--elecnor-orange); }
        .container { max-width: 1200px; margin: 20px auto; padding: 0 20px; }
        .tab-content { display: none; background: white; padding: 30px; border-radius: 4px; box-shadow: 0 2px 5px rgba(0,0,0,0.1); }
        .tab-content.active { display: block; }
        .grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 25px; }
        @media (max-width: 768px) { .grid-2 { grid-template-columns: 1fr; } }
        fieldset { border: 1px solid var(--border-color); border-radius: 6px; padding: 20px; margin-bottom: 20px; background-color: var(--light-bg); }
        legend { font-weight: bold; color: var(--elecnor-blue); padding: 0 10px; font-size: 1.05rem; text-transform: uppercase; }
        .form-group { margin-bottom: 15px; }
        .form-group label { display: block; margin-bottom: 5px; font-weight: 600; font-size: 0.9rem; }
        .form-control { width: 100%; padding: 8px 12px; border: 1px solid var(--border-color); border-radius: 4px; box-sizing: border-box; font-size: 0.95rem; }
        .form-control:focus { outline: none; border-color: var(--elecnor-orange); box-shadow: 0 0 5px rgba(255,130,0,0.2); }
        .form-control[readonly] { background-color: #e3e6ea; color: #495057; cursor: not-allowed; }
        .results-box { background-color: var(--bg-accent); border: 2px solid var(--elecnor-orange); border-radius: 6px; padding: 20px; position: sticky; top: 20px; }
        .results-box h3 { margin-top: 0; color: var(--elecnor-blue); border-bottom: 2px solid var(--elecnor-orange); padding-bottom: 10px; text-transform: uppercase; font-size: 1.05rem; }
        .formula-display { background: #ffffff; padding: 12px; border-left: 4px solid var(--elecnor-blue); margin: 10px 0; font-family: monospace; overflow-x: auto; font-size: 0.85rem; }
        .result-highlight { display: flex; justify-content: space-between; align-items: center; background: white; padding: 10px; border: 1px solid #ddd; border-radius: 4px; margin-bottom: 10px; font-weight: bold; }
        .val-total { font-size: 1.2rem; color: var(--elecnor-orange); }
        .val-blue { color: var(--elecnor-blue); }
        .btn-print { background-color: var(--elecnor-orange); color: white; border: none; padding: 12px 25px; font-size: 1rem; font-weight: bold; border-radius: 4px; cursor: pointer; margin-bottom: 20px; }
        .btn-print:hover { background-color: #e07200; }
        .document-page { max-width: 210mm; margin: 0 auto; background: white; padding: 20mm; box-shadow: 0 0 10px rgba(0,0,0,0.1); border-top: 10px solid var(--elecnor-blue); box-sizing: border-box; }
        .report-title { color: var(--elecnor-blue); font-size: 16pt; text-align: center; text-transform: uppercase; margin-bottom: 20px; border-bottom: 2px solid var(--elecnor-orange); padding-bottom: 10px;}
        .report-section { margin-top: 25px; }
        .report-section h4 { color: var(--elecnor-blue); border-left: 5px solid var(--elecnor-orange); padding-left: 10px; text-transform: uppercase; margin-bottom: 10px; font-size: 1rem; }
        table { width: 100%; border-collapse: collapse; margin: 15px 0; font-size: 12px; }
        th { background: var(--elecnor-blue); color: white; padding: 8px; text-align: left; font-weight: bold; }
        td { border: 1px solid var(--border-color); padding: 8px; text-align: left; }
        .normativa-box { background-color: var(--light-bg); border-left: 5px solid var(--elecnor-blue); padding: 20px; margin-bottom: 25px; border-radius: 0 4px 4px 0; }
        .normativa-box h4 { margin-top: 0; color: var(--elecnor-blue); border-bottom: 1px solid #ccc; padding-bottom: 5px; }
        @media print {
            body { background: none; color: #000; }
            .navbar, .nav-tabs, .btn-print, #calc-tab, #doc-tab { display: none !important; }
            #report-tab { display: block !important; padding: 0 !important; }
            .document-page { box-shadow: none; border-top: none; padding: 0; margin: 0; width: 100%; }
        }
    </style>
</head>
<body>

    <div class="navbar">
        <h1>Módulo MEP - Piscinas (Estándar VDI 2089)</h1>
        <div style="font-size: 0.85rem; font-weight: bold;">v1.4 | Formulario Técnico Integrado</div>
    </div>

    <ul class="nav-tabs">
        <li class="tab-link active" onclick="switchTab(event, 'calc-tab')">Panel de Cálculo</li>
        <li class="tab-link" onclick="switchTab(event, 'report-tab')">Memoria Justificativa</li>
        <li class="tab-link" onclick="switchTab(event, 'doc-tab')">Prontuario Técnico</li>
    </ul>

    <div class="container">
        
        <div id="calc-tab" class="tab-content active">
            <div class="grid-2">
                <div>
                    <fieldset>
                        <legend>1. Geometría y Termodinámica</legend>
                        <div class="grid-2">
                            <div class="form-group"><label>Superficie Agua ($A$) [m²]:</label><input type="number" id="inp_A" class="form-control calc-trigger" value="33" min="1"></div>
                            <div class="form-group"><label>Profundidad Media ($h_{vaso}$) [m]:</label><input type="number" id="inp_hvaso" class="form-control calc-trigger" value="1.4" step="0.1" min="0.1"></div>
                        </div>
                        <div class="form-group"><label>Volumen Calculado del Vaso ($V$) [m³]:</label><input type="number" id="inp_V" class="form-control" readonly></div>
                        <div class="grid-2">
                            <div class="form-group"><label>Tª Agua ($T_w$) [ºC]:</label><input type="number" id="inp_Tw" class="form-control calc-trigger" value="28" step="0.5"></div>
                            <div class="form-group"><label>Tª Aire Interior ($T_{int}$) [ºC]:</label><input type="number" id="inp_Tint" class="form-control calc-trigger" value="30" step="0.5"></div>
                        </div>
                        <div class="form-group"><label>Humedad Relativa Interior ($HR_{int}$) [%]:</label><input type="number" id="inp_HRint" class="form-control calc-trigger" value="60" min="1" max="100"></div>
                    </fieldset>

                    <fieldset>
                        <legend>2. Factores de Uso y Aire Exterior</legend>
                        <div class="grid-2">
                            <div class="form-group"><label>Ocupantes Simultáneos ($N$):</label><input type="number" id="inp_N" class="form-control calc-trigger" value="12" min="0"></div>
                            <div class="form-group">
                                <label>Coef. Agitación VDI 2089 ($\beta$):</label>
                                <select id="inp_beta" class="form-control calc-trigger">
                                    <option value="0.5">Piscina cubierta, en reposo (0.5)</option>
                                    <option value="1.0" selected>Baño recreativo / Residencial (1.0)</option>
                                    <option value="2.0">Hidromasaje / SPA (2.0)</option>
                                    <option value="4.0">Atracciones / Alta agitación (4.0)</option>
                                </select>
                            </div>
                        </div>
                        <div class="form-group"><label>Caudal Ventilación Mecánica ($Q_v$) [m³/h]:</label><input type="number" id="inp_Qv" class="form-control calc-trigger" value="4000" min="0"></div>
                        <div class="grid-2">
                            <div class="form-group"><label>Tª Seca Exterior ($T_{ext}$) [ºC]:</label><input type="number" id="inp_Text" class="form-control calc-trigger" value="30" step="0.5"></div>
                            <div class="form-group"><label>HR Exterior ($HR_{ext}$) [%]:</label><input type="number" id="inp_HRext" class="form-control calc-trigger" value="50" min="1" max="100"></div>
                        </div>
                    </fieldset>

                    <fieldset>
                        <legend>3. Carga Térmica y Márgenes</legend>
                        <div class="grid-2">
                            <div class="form-group"><label>Tª Red de Llenado ($T_{red}$) [ºC]:</label><input type="number" id="inp_Tred" class="form-control calc-trigger" value="13" step="1"></div>
                            <div class="form-group">
                                <label>Tiempo de Calentamiento ($t_{cal}$):</label>
                                <select id="inp_tcal" class="form-control calc-trigger">
                                    <option value="6">6 horas (Choque)</option>
                                    <option value="12">12 horas</option>
                                    <option value="24" selected>24 horas (Estándar)</option>
                                    <option value="48">48 horas</option>
                                </select>
                            </div>
                        </div>
                        <div class="form-group"><label>Transmisión Vaso y Cerramientos ($P_{otras}$) [kW]:</label><input type="number" id="inp_Pextras" class="form-control calc-trigger" value="3.0" step="0.5"></div>
                        <div class="form-group"><label>Margen de Ingeniería [%]:</label><input type="number" id="inp_Margen" class="form-control calc-trigger" value="20" step="1"></div>
                    </fieldset>
                </div>

                <div>
                    <div class="results-box">
                        <h3>Balance Latente: Evaporación VDI 2089</h3>
                        <div class="result-highlight"><span>Evaporación Vaso ($\dot{m}_e$):</span><span id="out_me" class="val-blue">0.00 kg/h</span></div>
                        <div class="result-highlight"><span>Carga Ocupantes ($\dot{m}_p$):</span><span id="out_mp" class="val-blue">0.00 kg/h</span></div>
                        <div class="result-highlight">
                            <span>Vector Aire Ext. ($\dot{m}_v$):</span><span id="out_mv" class="val-blue">0.00 kg/h</span>
                        </div>
                        <div class="result-highlight" style="border-left: 5px solid var(--elecnor-orange); background: #fff3cd;">
                            <span>CARGA NETA DESHUMECTADORA:</span><span id="out_mtotal_maq" class="val-total">0.0 kg/h</span>
                        </div>
                        <div id="form_deshum" class="formula-display">Cargando...</div>

                        <h3 style="margin-top:20px;">Balance Térmico: Potencia del Vaso</h3>
                        <div class="result-highlight"><span>Potencia Mantenimiento ($P_{maint}$):</span><span id="out_pmaint" class="val-blue">0.0 kW</span></div>
                        <div class="result-highlight" style="border-left: 5px solid var(--elecnor-orange); background: #fff3cd;">
                            <span>POTENCIA INTERCAMBIADOR ($P_{arr}$):</span><span id="out_parranque" class="val-total">0.0 kW</span>
                        </div>
                        <div id="form_term" class="formula-display">Cargando...</div>
                    </div>
                </div>
            </div>
        </div>

        <div id="report-tab" class="tab-content">
            <button class="btn-print" onclick="window.print()">🖨️ Exportar Memoria a PDF</button>
            <div class="document-page">
                <div style="display:flex; justify-content:space-between; border-bottom: 2px solid #ccc; padding-bottom: 10px; margin-bottom: 20px;">
                    <div><strong>INGENIERÍA MEP</strong><br><small>Herramienta Homologada RITE & VDI 2089</small></div>
                    <div style="text-align: right;"><small>Emisión: <span id="r_date"></span></small><br><small>Ref: ITR.CDP-v1.4</small></div>
                </div>
                
                <div class="report-title">Memoria Justificativa de Balance Energético y Masa</div>

                <div class="report-section">
                    <h4>1. Base Termodinámica de Estados (Magnus-Tetens)</h4>
                    <p>Las humedades absolutas se calculan sin uso de ábacos, determinando las presiones parciales del vapor en función de las variables ambientales del recinto:</p>
                    <div id="r_form_psic"></div>
                </div>

                <div class="report-section">
                    <h4>2. Balance de Carga Latente (VDI 2089)</h4>
                    <p>La tasa de evaporación $\dot{m}_e$ se calcula mediante la diferencia de humedades absolutas (g/kg) multiplicada por el factor de actividad VDI ($\beta = <span id="r_beta"></span>$). El caudal del equipo frigorífico compensa la carga interior menos la asistencia (si la hubiere) de la ventilación impuesta ($Q_v = <span id="r_Qv"></span>\text{ m}^3\text{/h}$):</p>
                    <table>
                        <thead><tr><th>Parámetro</th><th>Expresión Analítica</th><th>Aporte de Masa</th></tr></thead>
                        <tbody>
                            <tr><td>Evaporación ($\dot{m}_e$)</td><td id="r_eq_me"></td><td><strong><span id="r_res_me"></span> kg/h</strong></td></tr>
                            <tr><td>Ocupación ($\dot{m}_p$)</td><td id="r_eq_mp"></td><td><strong><span id="r_res_mp"></span> kg/h</strong></td></tr>
                            <tr><td>Ventilación ($\dot{m}_v$)</td><td id="r_eq_mv"></td><td><strong><span id="r_res_mv"></span> kg/h</strong></td></tr>
                            <tr style="background: var(--bg-accent);"><td colspan="2" style="text-align: right; font-weight: bold;">CAPACIDAD REQUERIDA (Margen <span id="r_margen"></span>%)</td><td><strong style="color:var(--elecnor-blue); font-size:1.1rem;"><span id="r_res_mreq_rep"></span> kg/h</strong></td></tr>
                        </tbody>
                    </table>
                </div>

                <div class="report-section">
                    <h4>3. Balance Térmico de Agua (Intercambiador)</h4>
                    <p>Evaluación energética para arranque desde frío (calor sensible) y compensación operativa continua por disipación latente ($0.68\text{ kWh/kg}$):</p>
                    <div id="r_form_term"></div>
                </div>
            </div>
        </div>

        <div id="doc-tab" class="tab-content">
            <h3>Prontuario Técnico y Consideraciones de Diseño</h3>
            <p>La herramienta opera bajo un entorno de formulación rígida, alineando normativas internacionales para el cálculo higrotérmico preciso de recintos con presencia de grandes masas de agua libre.</p>
            
            <div class="normativa-box">
                <h4>A. Termodinámica del Aire Húmedo (Aproximación de Magnus-Tetens)</h4>
                <p>Para evitar imprecisiones derivadas de la interpolación manual en el ábaco psicrométrico, el motor evalúa las propiedades de estado mediante la ecuación de Magnus, aceptada como estándar científico para el rango de confort HVAC:</p>
                <ul>
                    <li><strong>Presión de saturación:</strong> $$P_{sat}(T) = 0,6112 \cdot e^{\frac{17,67 \cdot T}{T + 243,5}} \quad [\text{kPa}]$$</li>
                    <li><strong>Presión parcial del vapor:</strong> $$P_v = \frac{HR}{100} \cdot P_{sat} \quad [\text{kPa}]$$</li>
                    <li><strong>Humedad Absoluta:</strong> $$x = 622 \cdot \frac{P_v}{101,325 - P_v} \quad [\text{g/kg}]$$</li>
                </ul>
            </div>

            <div class="normativa-box">
                <h4>B. Balance de Masa Latente y Norma VDI 2089</h4>
                <p>La tasa de evaporación en la interfaz aire-agua se estima usando la diferencia de presiones de vapor convertidas a humedades absolutas y escalada por el grado de turbulencia superficial:</p>
                <ul>
                    <li><strong>Evaporación lámina:</strong> $$\dot{m}_e = \beta \cdot A \cdot (x_{sup} - x_{int}) \cdot \frac{1}{1000} \quad [\text{kg/h}]$$
                        <em>Nota: $x_{sup}$ se evalúa a la temperatura del agua $T_w$ y $100\%$ de saturación local. El factor empírico $\beta$ oscila entre $0.5$ para láminas estáticas hasta $4.0$ para oleaje intenso.</em>
                    </li>
                    <li><strong>Carga por ocupación:</strong> Se adopta conservadoramente una emisión de $0,15 \text{ kg/h}$ por individuo realizando actividad ligera en un ambiente caluroso y húmedo.</li>
                    <li><strong>Vector de Ventilación Psicrométrica:</strong> $$\dot{m}_v = Q_v \cdot \rho_{aire} \cdot (x_{int} - x_{ext}) \quad [\text{kg/h}]$$
                        <em>Nota: Se fija una densidad de aire estándar de $\rho = 1,2 \text{ kg/m}^3$. Si el exterior está más seco ($x_{ext} < x_{int}$), el término asiste de manera algebraica a la máquina deshumectadora, reduciendo su tamaño necesario.</em>
                    </li>
                </ul>
            </div>

            <div class="normativa-box">
                <h4>C. Balance de Energía y Dimensionado Térmico</h4>
                <p>El intercambiador de calor de aportación (placas o tubular) se dimensiona para satisfacer el peor de los dos escenarios operativos:</p>
                <ul>
                    <li><strong>Potencia de Choque (Arranque Sensible):</strong> 
                        $$P_{arranque} = \frac{V_{vaso} \cdot c_p \cdot (T_w - T_{red})}{t_{cal}} \quad [\text{kW}]$$
                        <em>Considerando el calor específico del agua $c_p = 1,16 \text{ Wh/(kg \cdot K)}$.</em>
                    </li>
                    <li><strong>Potencia de Mantenimiento Operativo:</strong> 
                        $$P_{maint} = (\dot{m}_e \cdot h_{fg}) + P_{transmisión} \quad [\text{kW}]$$
                        <em>Considerando el calor latente de vaporización estándar del agua en estas condiciones de $h_{fg} = 0,68 \text{ kWh/kg}$.</em>
                    </li>
                </ul>
            </div>
        </div>

    </div>

    <script>
        function switchTab(evt, tabId) {
            document.querySelectorAll('.tab-content').forEach(c => c.classList.remove('active'));
            document.querySelectorAll('.tab-link').forEach(l => l.classList.remove('active'));
            document.getElementById(tabId).classList.add('active');
            evt.currentTarget.classList.add('active');
            if (window.MathJax) MathJax.typesetPromise();
        }

        // Motor Psicrométrico Analítico Integrado
        function resolverPsicrometria(T, HR) {
            const Psat = 0.6112 * Math.exp((17.67 * T) / (T + 243.5)); // kPa
            const Pa = Psat * (HR / 100); // kPa
            const Patm = 101.325; // kPa (Nivel del mar estándar)
            const x_g_kg = 622 * (Pa / (Patm - Pa)); // g/kg
            const x_kg_kg = x_g_kg / 1000; // kg/kg
            return { Psat, Pa, x_g_kg, x_kg_kg };
        }

        function procesarCalculosMEP() {
            // Entradas de Usuario
            const A = parseFloat(document.getElementById('inp_A').value) || 0;
            const h_vaso = parseFloat(document.getElementById('inp_hvaso').value) || 0;
            const Tw = parseFloat(document.getElementById('inp_Tw').value) || 0;
            const Tint = parseFloat(document.getElementById('inp_Tint').value) || 0;
            const HRint = parseFloat(document.getElementById('inp_HRint').value) || 0;
            const N = parseFloat(document.getElementById('inp_N').value) || 0;
            const beta = parseFloat(document.getElementById('inp_beta').value) || 1.0;
            const Qv = parseFloat(document.getElementById('inp_Qv').value) || 0;
            const Text = parseFloat(document.getElementById('inp_Text').value) || 0;
            const HRext = parseFloat(document.getElementById('inp_HRext').value) || 0;
            const Tred = parseFloat(document.getElementById('inp_Tred').value) || 0;
            const tcal = parseFloat(document.getElementById('inp_tcal').value) || 24;
            const Pextras = parseFloat(document.getElementById('inp_Pextras').value) || 0;
            const Margen = parseFloat(document.getElementById('inp_Margen').value) || 0;

            // Volumen Calculado
            const V = A * h_vaso;
            document.getElementById('inp_V').value = V.toFixed(2);

            // Cálculos Termodinámicos de Estado (Magnus-Tetens)
            const psicAgua = resolverPsicrometria(Tw, 100); 
            const psicInt = resolverPsicrometria(Tint, HRint);
            const psicExt = resolverPsicrometria(Text, HRext);

            // Módulo de Masa (VDI 2089 + ASHRAE)
            let me = beta * A * (psicAgua.x_g_kg - psicInt.x_g_kg) * (1 / 1000); // kg/h
            if (me < 0) me = 0;
            const mp = N * 0.15; // kg/h
            const mv = Qv * 1.2 * (psicInt.x_kg_kg - psicExt.x_kg_kg); // Vector psicrométrico

            // Carga Total Neta
            const mNeta = me + mp - mv; 
            const mTotalDiseno = Math.max(0, mNeta) * (1 + Margen / 100);

            // Módulo de Energía Térmica
            const deltaT_agua = Tw - Tred;
            const Qini = V * 1.16 * deltaT_agua; // kWh
            const Parranque = tcal > 0 ? Qini / tcal : 0; // kW
            const Pevap = me * 0.68; // kW (Disipación latente)
            const Pmaint = Pevap + Pextras; // kW

            // --- ACTUALIZACIÓN DE DOM UI (PESTAÑA 1) ---
            document.getElementById('out_me').textContent = me.toFixed(2) + " kg/h";
            document.getElementById('out_mp').textContent = mp.toFixed(2) + " kg/h";
            
            if (mv >= 0) {
                document.getElementById('out_mv').textContent = "-" + mv.toFixed(2) + " kg/h (Asiste Secado)";
                document.getElementById('out_mv').style.color = "var(--success-color)";
            } else {
                document.getElementById('out_mv').textContent = "+" + Math.abs(mv).toFixed(2) + " kg/h (Penaliza)";
                document.getElementById('out_mv').style.color = "var(--danger-color)";
            }
            
            document.getElementById('out_mtotal_maq').textContent = mTotalDiseno.toFixed(1) + " kg/h";
            document.getElementById('out_pmaint').textContent = Pmaint.toFixed(1) + " kW";
            document.getElementById('out_parranque').textContent = Parranque.toFixed(1) + " kW";

            document.getElementById('form_deshum').innerHTML = 
                `$$\\dot{m}_{neta} = ${me.toFixed(1)} + ${mp.toFixed(1)} - (${mv.toFixed(1)}) = ${mNeta.toFixed(1)}\\text{ kg/h} \\quad \\implies \\quad C_{maq} = \\mathbf{${mTotalDiseno.toFixed(1)}\\text{ kg/h}}$$`;
            
            document.getElementById('form_term').innerHTML = 
                `$$P_{arr} = \\frac{${V.toFixed(1)} \\cdot 1.16 \\cdot (${Tw} - ${Tred})}{${tcal}} = \\mathbf{${Parranque.toFixed(1)}\\text{ kW}}$$`;

            // --- ACTUALIZACIÓN DE REPORTE (PESTAÑA 2) ---
            document.getElementById('r_date').textContent = new Date().toLocaleDateString();
            document.getElementById('r_beta').textContent = beta;
            document.getElementById('r_Qv').textContent = Qv;
            document.getElementById('r_margen').textContent = Margen;
            
            document.getElementById('r_form_psic').innerHTML = 
                `$$P_{a,sup} (T_w = ${Tw}^\\circ\\text{C}) = ${psicAgua.Pa.toFixed(3)}\\text{ kPa} \\implies x_{sup} = ${psicAgua.x_g_kg.toFixed(2)}\\text{ g/kg}$$
                 $$P_{a,int} (T_{int} = ${Tint}^\\circ\\text{C}) = ${psicInt.Pa.toFixed(3)}\\text{ kPa} \\implies x_{int} = ${psicInt.x_g_kg.toFixed(2)}\\text{ g/kg}$$
                 $$P_{a,ext} (T_{ext} = ${Text}^\\circ\\text{C}) = ${psicExt.Pa.toFixed(3)}\\text{ kPa} \\implies x_{ext} = ${psicExt.x_g_kg.toFixed(2)}\\text{ g/kg}$$`;

            document.getElementById('r_eq_me').innerHTML = `$$${beta} \\cdot ${A} \\cdot (${psicAgua.x_g_kg.toFixed(1)} - ${psicInt.x_g_kg.toFixed(1)}) \\cdot \\frac{1}{1000}$$`;
            document.getElementById('r_res_me').textContent = me.toFixed(2);
            document.getElementById('r_eq_mp').innerHTML = `$$${N} \\cdot 0.15$$`;
            document.getElementById('r_res_mp').textContent = mp.toFixed(2);
            document.getElementById('r_eq_mv').innerHTML = `$$${Qv} \\cdot 1.2 \\cdot (${psicInt.x_kg_kg.toFixed(4)} - ${psicExt.x_kg_kg.toFixed(4)})$$`;
            document.getElementById('r_res_mv').textContent = mv.toFixed(2);
            document.getElementById('r_res_mreq_rep').textContent = mTotalDiseno.toFixed(1);

            document.getElementById('r_form_term').innerHTML = 
                `$$P_{arranque} = \\frac{${V.toFixed(1)} \\cdot 1.16 \\cdot (${Tw} - ${Tred})}{${tcal}} = \\mathbf{${Parranque.toFixed(1)} \\text{ kW}}$$
                 $$P_{mantenimiento} = (${me.toFixed(2)} \\cdot 0.68) + ${Pextras} = \\mathbf{${Pmaint.toFixed(1)} \\text{ kW}}$$`;

            if (window.MathJax && typeof MathJax.typesetPromise === 'function') {
                MathJax.typesetPromise();
            }
        }

        document.querySelectorAll('.calc-trigger').forEach(el => {
            el.addEventListener('input', procesarCalculosMEP);
            el.addEventListener('change', procesarCalculosMEP);
        });

        window.onload = procesarCalculosMEP;
    </script>
</body>
</html>
